!- Windows Line endings 

Version,
    22.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    0,                        !- North Axis
    ,                         !- Terrain
    0.15,                     !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    1000,                     !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;    !- Algorithm

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1;                        !- Minimum System Timestep

Site:Location,
    Paris-Orly.AP,            !- Name
    39.7653,                  !- Latitude
    39.7653,                  !- Longitude
    1,                        !- Time Zone
    90;                       !- Elevation

SizingPeriod:DesignDay,
    Paris-Orly.AP Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -4.7,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -4.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100248,                   !- Barometric Pressure
    2.8,                      !- Wind Speed
    30,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2010,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2010,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Thermal Zone 1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Thermal Zone 10 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 11 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 12 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 13 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 14 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 15 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 16 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 17 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 18 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 19 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 20 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 21 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 22 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 23 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 24 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 25 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 26 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 27 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 28 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 29 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 3 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 30 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 31 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 32 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 33 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 34 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 35 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 36 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 37 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 38 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 39 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 4 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 40 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 41 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 42 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 43 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 45 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 46 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 47 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 48 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 49 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 5 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 50 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 51 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 52 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 53 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 54 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 6 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 7 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 8 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 9 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone Corridor 1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone Corridor 2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Capacity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    capacity;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    DeltaTemperature,         !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    deltatemperature;         !- Unit Type

ScheduleTypeLimits,
    Dimensionless,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,          !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,          !- Name
    0.1,                      !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 4,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Integer,                  !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    Temperature 1,            !- Name
    ,                         !- Lower Limit Value
    0,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 2,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    12:00,                    !- Time 4
    0.850000023841858,        !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.850000023841858,        !- Value Until Time 6
    18:00,                    !- Time 7
    0.699999988079071,        !- Value Until Time 7
    20:00,                    !- Time 8
    0.400000005960464,        !- Value Until Time 8
    22:00,                    !- Time 9
    0.100000001490116,        !- Value Until Time 9
    24:00,                    !- Time 10
    0.0500000007450581;       !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.400000005960464,        !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Default Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,    !- Name
    Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CLG Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Office Bldg Light,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Work Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Activity,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Equip,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CLG,                      !- Name
    Temperature,              !- Schedule Type Limits Name
    CLG Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Thermal Zone 1 Thermostat Schedule,    !- Name
    Thermal Zone 1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 10 Thermostat Schedule,    !- Name
    Thermal Zone 10 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 11 Thermostat Schedule,    !- Name
    Thermal Zone 11 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 12 Thermostat Schedule,    !- Name
    Thermal Zone 12 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 13 Thermostat Schedule,    !- Name
    Thermal Zone 13 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 14 Thermostat Schedule,    !- Name
    Thermal Zone 14 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 15 Thermostat Schedule,    !- Name
    Thermal Zone 15 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 16 Thermostat Schedule,    !- Name
    Thermal Zone 16 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 17 Thermostat Schedule,    !- Name
    Thermal Zone 17 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 18 Thermostat Schedule,    !- Name
    Thermal Zone 18 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 19 Thermostat Schedule,    !- Name
    Thermal Zone 19 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 2 Thermostat Schedule,    !- Name
    Thermal Zone 2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 20 Thermostat Schedule,    !- Name
    Thermal Zone 20 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 21 Thermostat Schedule,    !- Name
    Thermal Zone 21 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 22 Thermostat Schedule,    !- Name
    Thermal Zone 22 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 23 Thermostat Schedule,    !- Name
    Thermal Zone 23 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 24 Thermostat Schedule,    !- Name
    Thermal Zone 24 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 25 Thermostat Schedule,    !- Name
    Thermal Zone 25 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 26 Thermostat Schedule,    !- Name
    Thermal Zone 26 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 27 Thermostat Schedule,    !- Name
    Thermal Zone 27 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 28 Thermostat Schedule,    !- Name
    Thermal Zone 28 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 29 Thermostat Schedule,    !- Name
    Thermal Zone 29 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 3 Thermostat Schedule,    !- Name
    Thermal Zone 3 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 30 Thermostat Schedule,    !- Name
    Thermal Zone 30 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 31 Thermostat Schedule,    !- Name
    Thermal Zone 31 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 32 Thermostat Schedule,    !- Name
    Thermal Zone 32 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 33 Thermostat Schedule,    !- Name
    Thermal Zone 33 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 34 Thermostat Schedule,    !- Name
    Thermal Zone 34 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 35 Thermostat Schedule,    !- Name
    Thermal Zone 35 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 36 Thermostat Schedule,    !- Name
    Thermal Zone 36 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 37 Thermostat Schedule,    !- Name
    Thermal Zone 37 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 38 Thermostat Schedule,    !- Name
    Thermal Zone 38 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 39 Thermostat Schedule,    !- Name
    Thermal Zone 39 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 4 Thermostat Schedule,    !- Name
    Thermal Zone 4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 40 Thermostat Schedule,    !- Name
    Thermal Zone 40 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 41 Thermostat Schedule,    !- Name
    Thermal Zone 41 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 42 Thermostat Schedule,    !- Name
    Thermal Zone 42 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 43 Thermostat Schedule,    !- Name
    Thermal Zone 43 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 45 Thermostat Schedule,    !- Name
    Thermal Zone 45 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 46 Thermostat Schedule,    !- Name
    Thermal Zone 46 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 47 Thermostat Schedule,    !- Name
    Thermal Zone 47 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 48 Thermostat Schedule,    !- Name
    Thermal Zone 48 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 49 Thermostat Schedule,    !- Name
    Thermal Zone 49 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 5 Thermostat Schedule,    !- Name
    Thermal Zone 5 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 50 Thermostat Schedule,    !- Name
    Thermal Zone 50 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 51 Thermostat Schedule,    !- Name
    Thermal Zone 51 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 52 Thermostat Schedule,    !- Name
    Thermal Zone 52 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 53 Thermostat Schedule,    !- Name
    Thermal Zone 53 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 54 Thermostat Schedule,    !- Name
    Thermal Zone 54 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 6 Thermostat Schedule,    !- Name
    Thermal Zone 6 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 7 Thermostat Schedule,    !- Name
    Thermal Zone 7 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 8 Thermostat Schedule,    !- Name
    Thermal Zone 8 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone 9 Thermostat Schedule,    !- Name
    Thermal Zone 9 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone Corridor 1 Thermostat Schedule,    !- Name
    Thermal Zone Corridor 1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    Thermal Zone Corridor 2 Thermostat Schedule,    !- Name
    Thermal Zone Corridor 2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN Concrete HW,          !- Name
    MediumRough,              !- Roughness
    0.2033,                   !- Thickness
    1.72959999999999,         !- Conductivity
    2242.99999999999,         !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Roof Insulation [21],     !- Name
    MediumRough,              !- Roughness
    0.2105,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [37],     !- Name
    MediumRough,              !- Roughness
    0.0680999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    3.000000e-03,             !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    3.000000e-03,             !- Thickness
    0.3311,                   !- Solar Transmittance at Normal Incidence
    0.6189,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.44,                     !- Visible Transmittance at Normal Incidence
    0.51,                     !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [21],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [37],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,    !- Name
    Theoretical Glass [207];    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Interior Partition,       !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    Space 1 - 20,             !- Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 21,             !- Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 22,             !- Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 5,              !- Name
    Thermal Zone 10,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 6,              !- Name
    Thermal Zone 10,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 7,              !- Name
    Thermal Zone 10,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 10,             !- Name
    Thermal Zone 11,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 8,              !- Name
    Thermal Zone 11,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 9,              !- Name
    Thermal Zone 11,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 15,             !- Name
    Thermal Zone 12,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 16,             !- Name
    Thermal Zone 12,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 17,             !- Name
    Thermal Zone 12,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 18,             !- Name
    Thermal Zone 12,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 19,             !- Name
    Thermal Zone 12,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 42,             !- Name
    Thermal Zone 13,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 43,             !- Name
    Thermal Zone 13,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 44,             !- Name
    Thermal Zone 14,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 45,             !- Name
    Thermal Zone 14,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 2,              !- Name
    Thermal Zone 15,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 46,             !- Name
    Thermal Zone 16,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 47,             !- Name
    Thermal Zone 16,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 48,             !- Name
    Thermal Zone 16,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 49,             !- Name
    Thermal Zone 17,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 50,             !- Name
    Thermal Zone 17,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 51,             !- Name
    Thermal Zone 17,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 55,             !- Name
    Thermal Zone 18,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 56,             !- Name
    Thermal Zone 18,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 57,             !- Name
    Thermal Zone 18,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 58,             !- Name
    Thermal Zone 19,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 59,             !- Name
    Thermal Zone 19,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 60,             !- Name
    Thermal Zone 19,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 31,             !- Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 32,             !- Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 33,             !- Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 52,             !- Name
    Thermal Zone 20,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 53,             !- Name
    Thermal Zone 20,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 61,             !- Name
    Thermal Zone 21,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 62,             !- Name
    Thermal Zone 21,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 54,             !- Name
    Thermal Zone 22,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 64,             !- Name
    Thermal Zone 22,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 65,             !- Name
    Thermal Zone 22,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 66,             !- Name
    Thermal Zone 23,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 67,             !- Name
    Thermal Zone 23,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 78,             !- Name
    Thermal Zone 24,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 68,             !- Name
    Thermal Zone 25,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 69,             !- Name
    Thermal Zone 25,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 71,             !- Name
    Thermal Zone 26,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 72,             !- Name
    Thermal Zone 26,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 70,             !- Name
    Thermal Zone 27,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 73,             !- Name
    Thermal Zone 28,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 63,             !- Name
    Thermal Zone 29,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 23,             !- Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 24,             !- Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 25,             !- Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 74,             !- Name
    Thermal Zone 30,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 75,             !- Name
    Thermal Zone 30,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 76,             !- Name
    Thermal Zone 31,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 77,             !- Name
    Thermal Zone 31,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 1,              !- Name
    Thermal Zone 32,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 2,              !- Name
    Thermal Zone 32,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 3,              !- Name
    Thermal Zone 32,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 18,             !- Name
    Thermal Zone 33,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 19,             !- Name
    Thermal Zone 33,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 20,             !- Name
    Thermal Zone 33,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 5,              !- Name
    Thermal Zone 34,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 6,              !- Name
    Thermal Zone 34,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 7,              !- Name
    Thermal Zone 34,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 21,             !- Name
    Thermal Zone 35,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 22,             !- Name
    Thermal Zone 35,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 23,             !- Name
    Thermal Zone 35,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 10,             !- Name
    Thermal Zone 36,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 8,              !- Name
    Thermal Zone 36,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 9,              !- Name
    Thermal Zone 36,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 24,             !- Name
    Thermal Zone 37,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 25,             !- Name
    Thermal Zone 37,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 26,             !- Name
    Thermal Zone 37,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 11,             !- Name
    Thermal Zone 38,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 12,             !- Name
    Thermal Zone 38,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 13,             !- Name
    Thermal Zone 38,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 27,             !- Name
    Thermal Zone 39,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 28,             !- Name
    Thermal Zone 39,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 34,             !- Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 35,             !- Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 36,             !- Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 14,             !- Name
    Thermal Zone 40,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 16,             !- Name
    Thermal Zone 40,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 15,             !- Name
    Thermal Zone 41,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 17,             !- Name
    Thermal Zone 42,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 29,             !- Name
    Thermal Zone 43,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 30,             !- Name
    Thermal Zone 43,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 31,             !- Name
    Thermal Zone 43,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 34,             !- Name
    Thermal Zone 44,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 35,             !- Name
    Thermal Zone 44,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 36,             !- Name
    Thermal Zone 44,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 32,             !- Name
    Thermal Zone 45,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 33,             !- Name
    Thermal Zone 45,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 37,             !- Name
    Thermal Zone 46,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 38,             !- Name
    Thermal Zone 46,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 39,             !- Name
    Thermal Zone 46,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 40,             !- Name
    Thermal Zone 47,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 41,             !- Name
    Thermal Zone 47,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 42,             !- Name
    Thermal Zone 47,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 43,             !- Name
    Thermal Zone 48,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 44,             !- Name
    Thermal Zone 48,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 45,             !- Name
    Thermal Zone 49,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 46,             !- Name
    Thermal Zone 49,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 47,             !- Name
    Thermal Zone 49,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 26,             !- Name
    Thermal Zone 5,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 27,             !- Name
    Thermal Zone 5,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 28,             !- Name
    Thermal Zone 5,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 48,             !- Name
    Thermal Zone 50,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 49,             !- Name
    Thermal Zone 50,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 50,             !- Name
    Thermal Zone 51,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 51,             !- Name
    Thermal Zone 51,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 52,             !- Name
    Thermal Zone 52,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 53,             !- Name
    Thermal Zone 52,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 54,             !- Name
    Thermal Zone 52,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 55,             !- Name
    Thermal Zone 53,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 56,             !- Name
    Thermal Zone 53,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 57,             !- Name
    Thermal Zone 54,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 37,             !- Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 38,             !- Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 39,             !- Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 29,             !- Name
    Thermal Zone 7,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 30,             !- Name
    Thermal Zone 7,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 40,             !- Name
    Thermal Zone 7,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 41,             !- Name
    Thermal Zone 7,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 3,              !- Name
    Thermal Zone 8,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 4,              !- Name
    Thermal Zone 8,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 11,             !- Name
    Thermal Zone 9,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 12,             !- Name
    Thermal Zone 9,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 13,             !- Name
    Thermal Zone 9,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 14,             !- Name
    Thermal Zone 9,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 1 - 1,           !- Name
    Thermal Zone Corridor 1,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 1 - 2,           !- Name
    Thermal Zone Corridor 1,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 1 - 3,           !- Name
    Thermal Zone Corridor 1,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 1 - 4,           !- Name
    Thermal Zone Corridor 1,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 1 - 4 (2),       !- Name
    Thermal Zone Corridor 1,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 1 - 4 (3),       !- Name
    Thermal Zone Corridor 1,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 1 - 4 (4),       !- Name
    Thermal Zone Corridor 1,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 1 - 1,              !- Name
    Thermal Zone Corridor 1,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 2 - 1,           !- Name
    Thermal Zone Corridor 2,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 2 - 1 (2),       !- Name
    Thermal Zone Corridor 2,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 2 - 1 (3),       !- Name
    Thermal Zone Corridor 2,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 2 - 1 (4),       !- Name
    Thermal Zone Corridor 2,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 2 - 1 (5),       !- Name
    Thermal Zone Corridor 2,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Corridor 2 - 1 (6),       !- Name
    Thermal Zone Corridor 2,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

Space,
    Space 2 - 4,              !- Name
    Thermal Zone Corridor 2,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    189.1-2009 - Office - ClosedOffice - CZ4-8;    !- Space Type

SpaceList,
    189.1-2009 - Office - ClosedOffice - CZ4-8,    !- Name
    Space 1 - 9,              !- Space 1 Name
    Space 2 - 5,              !- Space 2 Name
    Space 1 - 1,              !- Space 3 Name
    Space 1 - 13,             !- Space 4 Name
    Corridor 1 - 1,           !- Space 5 Name
    Space 1 - 5,              !- Space 6 Name
    Space 1 - 34,             !- Space 7 Name
    Space 2 - 56,             !- Space 8 Name
    Space 1 - 11,             !- Space 9 Name
    Space 1 - 3,              !- Space 10 Name
    Space 1 - 20,             !- Space 11 Name
    Space 1 - 16,             !- Space 12 Name
    Space 1 - 39,             !- Space 13 Name
    Space 1 - 10,             !- Space 14 Name
    Space 1 - 15,             !- Space 15 Name
    Space 1 - 26,             !- Space 16 Name
    Space 1 - 31,             !- Space 17 Name
    Space 1 - 12,             !- Space 18 Name
    Space 1 - 14,             !- Space 19 Name
    Space 1 - 42,             !- Space 20 Name
    Space 1 - 40,             !- Space 21 Name
    Space 2 - 44,             !- Space 22 Name
    Space 1 - 4,              !- Space 23 Name
    Space 1 - 53,             !- Space 24 Name
    Space 2 - 51,             !- Space 25 Name
    Space 1 - 6,              !- Space 26 Name
    Space 1 - 8,              !- Space 27 Name
    Space 1 - 22,             !- Space 28 Name
    Space 1 - 7,              !- Space 29 Name
    Space 1 - 38,             !- Space 30 Name
    Space 1 - 23,             !- Space 31 Name
    Corridor 1 - 3,           !- Space 32 Name
    Space 1 - 18,             !- Space 33 Name
    Space 1 - 50,             !- Space 34 Name
    Space 1 - 30,             !- Space 35 Name
    Space 1 - 44,             !- Space 36 Name
    Space 1 - 17,             !- Space 37 Name
    Space 1 - 33,             !- Space 38 Name
    Space 1 - 19,             !- Space 39 Name
    Space 1 - 21,             !- Space 40 Name
    Space 1 - 47,             !- Space 41 Name
    Space 1 - 27,             !- Space 42 Name
    Corridor 2 - 1 (5),       !- Space 43 Name
    Space 1 - 24,             !- Space 44 Name
    Space 1 - 72,             !- Space 45 Name
    Space 1 - 25,             !- Space 46 Name
    Space 1 - 77,             !- Space 47 Name
    Space 1 - 28,             !- Space 48 Name
    Space 1 - 29,             !- Space 49 Name
    Space 1 - 32,             !- Space 50 Name
    Corridor 1 - 2,           !- Space 51 Name
    Space 1 - 49,             !- Space 52 Name
    Space 1 - 37,             !- Space 53 Name
    Space 1 - 43,             !- Space 54 Name
    Space 1 - 2,              !- Space 55 Name
    Space 1 - 35,             !- Space 56 Name
    Corridor 1 - 4,           !- Space 57 Name
    Space 1 - 52,             !- Space 58 Name
    Space 1 - 36,             !- Space 59 Name
    Corridor 1 - 4 (4),       !- Space 60 Name
    Space 1 - 56,             !- Space 61 Name
    Space 1 - 41,             !- Space 62 Name
    Space 1 - 45,             !- Space 63 Name
    Space 1 - 60,             !- Space 64 Name
    Space 1 - 51,             !- Space 65 Name
    Space 1 - 48,             !- Space 66 Name
    Corridor 1 - 4 (2),       !- Space 67 Name
    Corridor 1 - 4 (3),       !- Space 68 Name
    Space 1 - 55,             !- Space 69 Name
    Space 1 - 46,             !- Space 70 Name
    Space 2 - 21,             !- Space 71 Name
    Space 1 - 54,             !- Space 72 Name
    Space 1 - 57,             !- Space 73 Name
    Space 1 - 58,             !- Space 74 Name
    Space 1 - 59,             !- Space 75 Name
    Space 1 - 61,             !- Space 76 Name
    Space 1 - 62,             !- Space 77 Name
    Space 1 - 63,             !- Space 78 Name
    Space 1 - 64,             !- Space 79 Name
    Space 1 - 65,             !- Space 80 Name
    Space 1 - 66,             !- Space 81 Name
    Space 1 - 67,             !- Space 82 Name
    Space 1 - 68,             !- Space 83 Name
    Space 1 - 69,             !- Space 84 Name
    Space 1 - 70,             !- Space 85 Name
    Space 1 - 71,             !- Space 86 Name
    Space 1 - 73,             !- Space 87 Name
    Space 2 - 3,              !- Space 88 Name
    Space 1 - 74,             !- Space 89 Name
    Space 1 - 75,             !- Space 90 Name
    Space 1 - 76,             !- Space 91 Name
    Space 1 - 78,             !- Space 92 Name
    Corridor 2 - 1,           !- Space 93 Name
    Space 2 - 23,             !- Space 94 Name
    Space 2 - 1,              !- Space 95 Name
    Corridor 2 - 1 (2),       !- Space 96 Name
    Space 2 - 9,              !- Space 97 Name
    Space 2 - 15,             !- Space 98 Name
    Space 2 - 10,             !- Space 99 Name
    Space 2 - 52,             !- Space 100 Name
    Space 2 - 11,             !- Space 101 Name
    Space 2 - 12,             !- Space 102 Name
    Space 2 - 54,             !- Space 103 Name
    Space 2 - 13,             !- Space 104 Name
    Space 2 - 14,             !- Space 105 Name
    Space 2 - 2,              !- Space 106 Name
    Space 2 - 4,              !- Space 107 Name
    Space 2 - 6,              !- Space 108 Name
    Space 2 - 7,              !- Space 109 Name
    Space 2 - 8,              !- Space 110 Name
    Space 2 - 16,             !- Space 111 Name
    Space 2 - 17,             !- Space 112 Name
    Space 2 - 18,             !- Space 113 Name
    Space 2 - 19,             !- Space 114 Name
    Space 2 - 24,             !- Space 115 Name
    Space 2 - 20,             !- Space 116 Name
    Space 2 - 22,             !- Space 117 Name
    Space 2 - 25,             !- Space 118 Name
    Space 2 - 26,             !- Space 119 Name
    Space 2 - 28,             !- Space 120 Name
    Space 2 - 27,             !- Space 121 Name
    Corridor 2 - 1 (3),       !- Space 122 Name
    Corridor 2 - 1 (4),       !- Space 123 Name
    Space 2 - 33,             !- Space 124 Name
    Space 2 - 29,             !- Space 125 Name
    Space 2 - 30,             !- Space 126 Name
    Space 2 - 31,             !- Space 127 Name
    Space 2 - 32,             !- Space 128 Name
    Space 2 - 34,             !- Space 129 Name
    Space 2 - 35,             !- Space 130 Name
    Space 2 - 36,             !- Space 131 Name
    Space 2 - 37,             !- Space 132 Name
    Space 2 - 39,             !- Space 133 Name
    Space 2 - 38,             !- Space 134 Name
    Space 2 - 40,             !- Space 135 Name
    Space 2 - 41,             !- Space 136 Name
    Space 2 - 42,             !- Space 137 Name
    Space 2 - 43,             !- Space 138 Name
    Space 2 - 49,             !- Space 139 Name
    Space 2 - 45,             !- Space 140 Name
    Space 2 - 46,             !- Space 141 Name
    Space 2 - 47,             !- Space 142 Name
    Space 2 - 48,             !- Space 143 Name
    Space 2 - 50,             !- Space 144 Name
    Corridor 2 - 1 (6),       !- Space 145 Name
    Space 2 - 53,             !- Space 146 Name
    Space 2 - 55,             !- Space 147 Name
    Space 2 - 57;             !- Space 148 Name

Zone,
    Thermal Zone 1,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 10,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 11,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 12,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 13,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 14,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 15,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 16,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 17,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 18,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 19,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 2,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 20,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 21,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 22,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 23,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 24,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 25,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 26,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 27,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 28,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 29,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 3,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 30,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 31,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 32,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 33,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 34,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 35,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 36,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 37,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 38,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 39,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 4,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 40,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 41,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 42,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 43,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 44,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 45,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 46,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 47,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 48,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 49,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 5,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 50,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 51,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 52,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 53,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 54,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 6,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 7,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 8,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 9,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone Corridor 1,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone Corridor 2,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Face 181,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 20,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.2,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.2,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 182,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 20,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 697,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    2.7,                      !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    2.7,                      !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 183,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 20,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.2,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -0.2,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -0.2,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.2,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 184,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 20,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.2,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.2,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 185,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 20,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 191,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 186,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 20,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 31,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -0.2,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -0.2,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 67,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 20,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 691,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.7,                      !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    2.7,                      !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -0.2,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    -0.2,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 187,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 21,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8,                        !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8,                        !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 188,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 21,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 703,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8,                        !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8,                        !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    5.6,                      !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    5.6,                      !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 189,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 21,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 197,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8,                        !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8,                        !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8,                        !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8,                        !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 190,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 21,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 32,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8,                        !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8,                        !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 191,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 21,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 185,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 192,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 21,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8,                        !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8,                        !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 69,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 21,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 68,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.6,                      !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    5.6,                      !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 193,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 22,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.9,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.9,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8,                        !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8,                        !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 194,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 22,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 709,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8,                        !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8,                        !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.9,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    10.9,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 195,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 22,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 203,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.9,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.9,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.9,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.9,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 196,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 22,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 33,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.9,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8,                        !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8,                        !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.9,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 197,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 22,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 189,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8,                        !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8,                        !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8,                        !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8,                        !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 198,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Space 1 - 22,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8,                        !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.9,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.9,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8,                        !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 87,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 5,              !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.8,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.8,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.9,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.9,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 88,                  !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 5,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 27,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.8,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.8,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 89,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 5,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 95,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.8,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.8,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.8,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.8,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 90,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 5,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 55,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.8,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.9,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.9,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.8,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 91,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 5,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 54,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.9,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.9,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.9,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.9,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 92,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 5,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.9,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.8,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.8,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.9,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 29,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 5,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 8,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.9,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    10.9,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 93,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 6,              !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.8,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.8,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.7,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.7,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 94,                  !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 6,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 975,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.8,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    13.8,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 95,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 6,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 89,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.8,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.8,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.8,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.8,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 96,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 6,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.8,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.7,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.7,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.8,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 97,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 6,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 103,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.7,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.7,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.7,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.7,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 98,                  !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 6,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 56,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.7,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.8,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.8,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.7,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 26,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 6,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 981,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.7,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.7,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 100,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 7,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 28,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.7,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.7,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.6,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    19.6,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 101,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 7,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 107,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.6,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.6,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.6,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.6,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 102,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 7,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 57,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.6,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.7,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.7,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.6,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 103,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 7,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 97,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.7,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.7,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.7,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.7,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 104,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 7,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.7,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.6,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.6,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.7,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 99,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 10,          !- Zone Name
    Space 1 - 7,              !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.6,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19.6,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.7,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.7,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 117,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 10,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25.4,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.4,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.4,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 118,                 !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 10,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.4,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    28.4,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25.4,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    25.4,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 119,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 10,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 113,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25.4,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25.4,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.4,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 120,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 10,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    28.4,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    28.4,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.4,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 121,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 10,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.4,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    28.4,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    28.4,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.4,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 122,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 10,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 60,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.4,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25.4,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25.4,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.4,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 105,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 8,              !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.6,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19.6,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.5,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.5,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 106,                 !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 8,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.5,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.5,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.6,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    19.6,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 107,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 8,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 101,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.6,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.6,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.6,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.6,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 108,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 8,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.6,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.5,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    22.5,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.6,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 109,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 8,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 115,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.5,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.5,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    22.5,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.5,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 110,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 8,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 58,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.5,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.6,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.6,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.5,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 111,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 9,              !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25.4,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.5,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.5,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 112,                 !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 9,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.5,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.5,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25.4,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    25.4,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 113,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 9,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 119,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25.4,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25.4,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.4,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 114,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 9,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 59,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.5,                     !- Vertex 2 Xcoordinate
    21.1,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    22.5,                     !- Vertex 3 Xcoordinate
    21.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.4,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 115,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 9,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 109,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.5,                     !- Vertex 1 Xcoordinate
    21.1,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.5,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    22.5,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.5,                     !- Vertex 4 Xcoordinate
    21.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 116,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 11,          !- Zone Name
    Space 1 - 9,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.5,                     !- Vertex 1 Xcoordinate
    25.5,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25.4,                     !- Vertex 2 Xcoordinate
    25.5,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25.4,                     !- Vertex 3 Xcoordinate
    25.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.5,                     !- Vertex 4 Xcoordinate
    25.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 149,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 15,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    19.3,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    17.3,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    17.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    19.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 150,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 15,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 937,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    17.3,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    19.3,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    19.3,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    17.3,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 151,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 15,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 166,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    19.3,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    17.3,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    17.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    19.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 152,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 15,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 160,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    17.3,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    17.3,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    17.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    17.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 153,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 15,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 69,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    17.3,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    19.3,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    19.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    17.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 154,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 15,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 68,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    19.3,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    19.3,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    19.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    19.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 155,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 16,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    17.3,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    17.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 156,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 16,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 5,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    17.3,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    17.3,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 157,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 16,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 165,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    17.3,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    17.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 158,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 16,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 367,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 159,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 16,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 70,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    17.3,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    17.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 160,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 16,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 152,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    17.3,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    17.3,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    17.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    17.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 161,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 17,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.7,                     !- Vertex 1 Xcoordinate
    19.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.7,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    17.3,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    13.7,                     !- Vertex 5 Xcoordinate
    19.3,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    13.7,                     !- Vertex 6 Xcoordinate
    19.6,                     !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Face 162,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 17,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 40,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.7,                     !- Vertex 1 Xcoordinate
    15.8762711864407,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.7,                     !- Vertex 2 Xcoordinate
    19.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    14.6833333333333,         !- Vertex 3 Xcoordinate
    19.6,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    19.3,                     !- Vertex 4 Ycoordinate
    2.4384,                   !- Vertex 4 Zcoordinate
    13.7,                     !- Vertex 5 Xcoordinate
    17.3,                     !- Vertex 5 Ycoordinate
    2.4384;                   !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 163,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 17,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 173,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.7,                     !- Vertex 1 Xcoordinate
    19.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.7,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.7,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.7,                     !- Vertex 4 Xcoordinate
    19.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 164,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 17,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 368,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.7,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.7,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 165,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 17,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 157,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    17.3,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    17.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 166,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 17,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 151,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    17.3,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    19.3,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    19.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    17.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 167,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 17,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 67,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    19.3,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    19.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    19.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    19.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 168,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 17,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 66,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    19.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.7,                     !- Vertex 2 Xcoordinate
    19.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.7,                     !- Vertex 3 Xcoordinate
    19.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    19.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 63,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 17,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 41,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.7,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.7,                     !- Vertex 2 Xcoordinate
    15.8762711864407,         !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    17.3,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 64,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 17,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 7,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    19.3,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    14.6833333333333,         !- Vertex 2 Xcoordinate
    19.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    19.6,                     !- Vertex 3 Ycoordinate
    2.4384;                   !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face 169,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 18,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.5,                     !- Vertex 1 Xcoordinate
    19.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.7,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.7,                     !- Vertex 4 Xcoordinate
    19.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 170,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 18,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 6,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.6,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.6,                     !- Vertex 2 Xcoordinate
    19.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.7,                     !- Vertex 3 Xcoordinate
    19.6,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    17.7,                     !- Vertex 4 Xcoordinate
    15.8762711864407,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 171,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 18,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 179,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.5,                     !- Vertex 1 Xcoordinate
    19.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    21.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    21.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.5,                     !- Vertex 4 Xcoordinate
    19.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 172,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 18,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 369,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.7,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.7,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 173,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 18,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 163,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.7,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.7,                     !- Vertex 2 Xcoordinate
    19.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.7,                     !- Vertex 3 Xcoordinate
    19.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.7,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 174,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 18,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 65,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.7,                     !- Vertex 1 Xcoordinate
    19.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    21.5,                     !- Vertex 2 Xcoordinate
    19.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    21.5,                     !- Vertex 3 Xcoordinate
    19.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.7,                     !- Vertex 4 Xcoordinate
    19.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 38,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 18,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 11,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.6,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    17.7,                     !- Vertex 2 Xcoordinate
    15.8762711864407,         !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    17.7,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4384;                   !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Surface 39,               !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 18,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    21.5,                     !- Vertex 2 Xcoordinate
    19.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.6,                     !- Vertex 3 Xcoordinate
    19.6,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    19.6,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 175,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 19,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4,                     !- Vertex 1 Xcoordinate
    19.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25.4,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.5,                     !- Vertex 4 Xcoordinate
    19.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 176,                 !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 19,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.5,                     !- Vertex 1 Xcoordinate
    19.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    21.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25.4,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    25.4,                     !- Vertex 4 Xcoordinate
    19.6,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 177,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 19,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 371,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4,                     !- Vertex 1 Xcoordinate
    19.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25.4,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25.4,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.4,                     !- Vertex 4 Xcoordinate
    19.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 178,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 19,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 370,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    21.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    21.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.4,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 179,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 19,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 171,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    21.5,                     !- Vertex 2 Xcoordinate
    19.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    21.5,                     !- Vertex 3 Xcoordinate
    19.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 180,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 12,          !- Zone Name
    Space 1 - 19,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 64,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.5,                     !- Vertex 1 Xcoordinate
    19.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25.4,                     !- Vertex 2 Xcoordinate
    19.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25.4,                     !- Vertex 3 Xcoordinate
    19.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.5,                     !- Vertex 4 Xcoordinate
    19.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 315,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 42,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.3,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.3,                     !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    10.5,                     !- Vertex 5 Xcoordinate
    11.6,                     !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 316,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 42,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 43,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.3,                     !- Vertex 1 Xcoordinate
    6.3,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.3,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    6.3,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 317,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 42,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 326,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.3,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.3,                     !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.3,                     !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.3,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 318,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 42,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 345,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.3,                     !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.3,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 319,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 42,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 6,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 320,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 42,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 72,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 321,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 42,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 365,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.3,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.3,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 102,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 42,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 1050,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    6.3,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    6.3,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 103,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 42,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 92,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.3,                     !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.3,                     !- Vertex 2 Xcoordinate
    6.3,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    6.3,                      !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 322,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 43,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.2,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19.2,                     !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.3,                     !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.3,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 323,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 43,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 1056,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.4,                     !- Vertex 1 Xcoordinate
    6.3,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.4,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.3,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    16.3,                     !- Vertex 4 Xcoordinate
    6.3,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 324,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 43,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 332,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.2,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.2,                     !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.2,                     !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.2,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 325,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 43,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 346,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.2,                     !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.3,                     !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.3,                     !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.2,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 326,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 43,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 317,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.3,                     !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    16.3,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.3,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.3,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 327,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 43,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 364,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.3,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.2,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.2,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.3,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 42,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 43,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 1062,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.2,                     !- Vertex 1 Xcoordinate
    6.3,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.2,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.4,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    16.4,                     !- Vertex 4 Xcoordinate
    6.3,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 44,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 13,          !- Zone Name
    Space 1 - 43,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 35,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.2,                     !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.2,                     !- Vertex 2 Xcoordinate
    6.3,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    16.3,                     !- Vertex 3 Xcoordinate
    6.3,                      !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    16.3,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 328,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 44,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.2,                     !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.2,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 329,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 44,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 45,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.3,                     !- Vertex 1 Xcoordinate
    6.3,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.3,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.2,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    19.2,                     !- Vertex 4 Xcoordinate
    6.3,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 330,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 44,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 339,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 331,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 44,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 347,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.2,                     !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.2,                     !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 332,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 44,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 324,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.2,                     !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.2,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.2,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.2,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 333,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 44,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 363,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.2,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.2,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 74,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 44,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 1068,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    6.2,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.3,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    19.3,                     !- Vertex 4 Xcoordinate
    6.2,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 75,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 44,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 46,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    6.2,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.3,                     !- Vertex 3 Xcoordinate
    6.2,                      !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    19.3,                     !- Vertex 4 Xcoordinate
    6.3,                      !- Vertex 4 Ycoordinate
    2.4384,                   !- Vertex 4 Zcoordinate
    19.2,                     !- Vertex 5 Xcoordinate
    6.3,                      !- Vertex 5 Ycoordinate
    2.4384,                   !- Vertex 5 Zcoordinate
    19.2,                     !- Vertex 6 Xcoordinate
    5.7,                      !- Vertex 6 Ycoordinate
    2.4384;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Face 334,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 45,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    6,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    22.2,                     !- Vertex 5 Xcoordinate
    11.6,                     !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 335,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 45,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 1074,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    6.2,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    6.2,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 336,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 45,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 361,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    6,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    6,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 337,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 45,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 349,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    6,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    6,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 338,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 45,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 348,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    5.7,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    5.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 339,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 45,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 330,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 340,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 45,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 362,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 34,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 14,          !- Zone Name
    Space 1 - 45,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 1005,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    5.7,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    6.2,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    6.2,                      !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    5.7,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 353,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 15,          !- Zone Name
    Space 1 - 2,              !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    4.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    4.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 354,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 15,          !- Zone Name
    Space 1 - 2,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 86,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    4.1,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    4.1,                      !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 355,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 15,          !- Zone Name
    Space 1 - 2,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    4.1,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    4.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 356,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 15,          !- Zone Name
    Space 1 - 2,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 357,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 15,          !- Zone Name
    Space 1 - 2,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 8,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    4.1,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    10.5,                     !- Vertex 3 Xcoordinate
    4.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 358,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 15,          !- Zone Name
    Space 1 - 2,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 343,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    4.1,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    4.1,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    25,                       !- Vertex 3 Xcoordinate
    4.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.5,                     !- Vertex 4 Xcoordinate
    4.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 110,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 15,          !- Zone Name
    Space 1 - 2,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 88,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    25,                       !- Vertex 2 Xcoordinate
    4.1,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    19.3,                     !- Vertex 3 Xcoordinate
    4.1,                      !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    19.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 111,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 15,          !- Zone Name
    Space 1 - 2,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 90,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    19.3,                     !- Vertex 2 Xcoordinate
    4.1,                      !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    4.1,                      !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 470,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 46,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.7,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    38.7,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.7,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.7,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 471,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 46,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 770,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.7,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    40.7,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    38.7,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    38.7,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 472,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 46,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.7,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    38.7,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    38.7,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.7,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 473,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 46,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.7,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    40.7,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    40.7,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.7,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 474,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 46,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 480,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.7,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    40.7,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    40.7,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.7,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 475,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 46,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 451,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.7,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    38.7,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    38.7,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.7,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 476,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 47,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.5,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    44.5,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.7,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.7,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 477,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 47,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 33,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.7,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    40.7,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    44.5,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    44.5,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 478,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 47,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 486,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.5,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    44.5,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    44.5,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    44.5,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 479,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 47,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 452,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.5,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    40.7,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    40.7,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    44.5,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 480,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 47,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 474,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.7,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    40.7,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    40.7,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.7,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 481,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 47,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.7,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    44.5,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    44.5,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.7,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 482,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 48,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    47.5,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    47.5,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    44.5,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    44.5,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 483,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 48,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 24,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    47.5,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    47.5,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    44.5,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    44.5,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 484,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 48,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 492,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    47.5,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    47.5,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    47.5,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    47.5,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 485,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 48,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 453,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    47.5,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    44.5,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    44.5,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    47.5,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 486,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 48,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 478,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.5,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    44.5,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    44.5,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    44.5,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 487,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 16,          !- Zone Name
    Space 1 - 48,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.5,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    47.5,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    47.5,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    44.5,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 488,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 49,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    47.5,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    47.5,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 489,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 49,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 15,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    47.5,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    47.5,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 490,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 49,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 498,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 491,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 49,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 454,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    47.5,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    47.5,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 492,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 49,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 484,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    47.5,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    47.5,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    47.5,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    47.5,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 493,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 49,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    47.5,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    47.5,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 494,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 50,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.2,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    56.2,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 495,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 50,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 83,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.2,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    56.2,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 496,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 50,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 504,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.2,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    56.2,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    56.2,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.2,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 497,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 50,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 455,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.2,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.2,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 498,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 50,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 490,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 499,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 50,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    56.2,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    56.2,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 500,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 51,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    62,                       !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    62,                       !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    56.2,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.2,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 501,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 51,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 58,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    62,                       !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    62,                       !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    56.2,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    56.2,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 502,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 51,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 510,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    62,                       !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    62,                       !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    62,                       !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62,                       !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 503,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 51,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 456,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    62,                       !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    56.2,                     !- Vertex 2 Xcoordinate
    36.4,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    56.2,                     !- Vertex 3 Xcoordinate
    36.4,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62,                       !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 504,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 51,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 496,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.2,                     !- Vertex 1 Xcoordinate
    36.4,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    56.2,                     !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    56.2,                     !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.2,                     !- Vertex 4 Xcoordinate
    36.4,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 505,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 17,          !- Zone Name
    Space 1 - 51,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.2,                     !- Vertex 1 Xcoordinate
    40.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    62,                       !- Vertex 2 Xcoordinate
    40.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    62,                       !- Vertex 3 Xcoordinate
    40.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.2,                     !- Vertex 4 Xcoordinate
    40.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 526,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 55,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    34.9,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.4,                     !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.4,                     !- Vertex 4 Xcoordinate
    34.9,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 527,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 55,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 843,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    34,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    46.4,                     !- Vertex 3 Xcoordinate
    34,                       !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    46.4,                     !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 528,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 55,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 543,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    34.9,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    34.9,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 529,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 55,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 537,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    46.4,                     !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    46.4,                     !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 530,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 55,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 467,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.4,                     !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    46.4,                     !- Vertex 2 Xcoordinate
    34.9,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    46.4,                     !- Vertex 3 Xcoordinate
    34.9,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.4,                     !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 531,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 55,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 466,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.4,                     !- Vertex 1 Xcoordinate
    34.9,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    34.9,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    34.9,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.4,                     !- Vertex 4 Xcoordinate
    34.9,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 13,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 55,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 12,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    34,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    34.9,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    46.4,                     !- Vertex 3 Xcoordinate
    34.9,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    46.4,                     !- Vertex 4 Xcoordinate
    34,                       !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 532,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 56,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    29,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.4,                     !- Vertex 3 Xcoordinate
    29,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.4,                     !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 533,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 56,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 14,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    30.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    46.4,                     !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    46.4,                     !- Vertex 4 Xcoordinate
    30.7,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 534,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 56,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 542,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    29,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    29,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 535,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 56,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    29,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    46.4,                     !- Vertex 2 Xcoordinate
    29,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    46.4,                     !- Vertex 3 Xcoordinate
    29,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    29,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 536,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 56,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 468,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.4,                     !- Vertex 1 Xcoordinate
    29,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    46.4,                     !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    46.4,                     !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.4,                     !- Vertex 4 Xcoordinate
    29,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 537,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 56,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 529,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.4,                     !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.4,                     !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 16,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 56,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 824,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    29,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    30.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    46.4,                     !- Vertex 3 Xcoordinate
    30.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    46.4,                     !- Vertex 4 Xcoordinate
    29,                       !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 538,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 57,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.3,                     !- Vertex 1 Xcoordinate
    34.9,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53.3,                     !- Vertex 2 Xcoordinate
    29,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    29,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    50.4,                     !- Vertex 5 Xcoordinate
    34.9,                     !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 539,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 57,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 18,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.3,                     !- Vertex 1 Xcoordinate
    29,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    53.3,                     !- Vertex 2 Xcoordinate
    30.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    30.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    29,                       !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 540,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 57,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 549,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.3,                     !- Vertex 1 Xcoordinate
    34.9,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    53.3,                     !- Vertex 2 Xcoordinate
    29,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    53.3,                     !- Vertex 3 Xcoordinate
    29,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.3,                     !- Vertex 4 Xcoordinate
    34.9,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 541,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 57,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.3,                     !- Vertex 1 Xcoordinate
    29,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    29,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    29,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.3,                     !- Vertex 4 Xcoordinate
    29,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 542,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 57,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 534,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    29,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    29,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 543,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 57,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 528,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    50.4,                     !- Vertex 2 Xcoordinate
    34.9,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    34.9,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 544,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 57,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 465,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.4,                     !- Vertex 1 Xcoordinate
    34.9,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    53.3,                     !- Vertex 2 Xcoordinate
    34.9,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    53.3,                     !- Vertex 3 Xcoordinate
    34.9,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    34.9,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 47,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 18,          !- Zone Name
    Space 1 - 57,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 32,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.3,                     !- Vertex 1 Xcoordinate
    30.7,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    53.3,                     !- Vertex 2 Xcoordinate
    34.9,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    50.4,                     !- Vertex 3 Xcoordinate
    34.9,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    50.4,                     !- Vertex 4 Xcoordinate
    30.7,                     !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 545,                 !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 19,          !- Zone Name
    Space 1 - 58,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.2,                     !- Vertex 1 Xcoordinate
    34.9,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    56.2,                     !- Vertex 2 Xcoordinate
    29,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.3,                     !- Vertex 3 Xcoordinate
    29,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.3,                     !- Vertex 4 Xcoordinate
    34.9,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 546,                 !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 19,          !- Zone Name
    Space 1 - 58,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 51,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.2,                     !- Vertex 1 Xcoordinate
    29,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    56.2,                     !- Vertex 2 Xcoordinate
    30.7,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    53.3,                     !- Vertex 3 Xcoordinate
    30.7,                     !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    53.3,                     !- Vertex 4 Xcoordinate
    29,                       !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 547,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 19,          !- Zone Name
    Space 1 - 58,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 555,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.2,                     !- Vertex 1 Xcoordinate
    34.9,                     !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    56.2,                     !- Vertex 2 Xcoordinate
    29,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    56.2,                     !- Vertex 3 Xcoordinate
    29,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.2,                     !- Vertex 4 Xcoordinate
    34.9,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 548,                 !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Construction Name
    Thermal Zone 19,          !- Zone Name
    Space 1 - 58,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.2,                     !- Vertex 1 Xcoordinate
    29,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    53.3,                     !- Vertex 2 Xcoordinate
    29,                       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    53.3,                     !- Vertex 3 Xcoordinate
    29,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.2,                     !- Vertex 4 Xcoordinate
    29,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 549,                 !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 19,          !- Zone Name
    Space 1 - 58,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 540,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.3,                     !- Vertex 1 Xcoordinate
    29,                       !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    53.3,                     !- Vertex 2 Xcoordinate
    34.9,                     !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    53.3,                     !- Vertex 3 Xcoordinate
    34.9,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
